# Use in North America

In order to understand how these units can be used in North America, it might be helpful to give a
brief outline of the UK power system and the differences from UK practice.

## Supply Characteristics – UK

In the UK, the final distribution transformer tends to be large. In urban areas, it may be around
1 MVA, and may serve a few hundred homes. It will be three-phase with star connected
secondaries. The star point, which is the neutral, will be earthed (grounded). The secondary voltage
is nominally 240 V line–neutral, giving 415 V between phases. The frequency is 50 Hz ± 1%.
Although large commercial and industrial premises will have a three-phase supply, many small
industrial units might only have a single-phase supply. Anything other than a single-phase supply is very
rare for domestic consumers, although this might change as electric vehicles become even more
common.

The normal rating of the domestic supply will be 80 or 100 A. The supply authority will provide a
fuse, a neutral link and a meter. From that point on, the wiring is the responsibility of the consumer.
The cables between the meter and the "consumer unit" are called "meter tails" and will normally be
16 mm² or 25 mm² copper, with a maximum diameter over the sheath of about 10.5 mm. High
current appliances, such as cookers or showers, will normally be fed by a dedicated circuit breaker,
but the socket outlets for general use with portable appliances are almost always fed by a "ring final
sub-circuit" – comprising essentially a loop of cable starting and ending at a 32 A circuit breaker,
which feeds an unlimited number of socket outlets, subject to a maximum floor area served of
100 m². Each appliance plug is fitted with a fuse rated at between 1 A & 13 A. Lighting points are
normally daisy-chained and supplied by a 6 A circuit breaker.

## Supply Characteristics – North America

Compared to the UK, the North American final distribution transformer tends to be quite small,
typically 25 kVA, serving only a few homes. The normal domestic supply is 240 V, 60 Hz centre tapped, and the centre tap is the neutral, which is also grounded.

![N.American electricity supply - final transformer voltages](files/N_America_Fig_1.webp)

<sub>Figure 1. North American domestic electricity supply - final transformer voltages.</sub>

The voltage tolerance is ±5% and the imbalance between the two legs has been reported to be better
than 2 V, although there is no actual specification regarding voltage imbalance. A load centre (circuit
breaker panel) layout enables an electrician to distribute the loads between the two legs when the
wiring is installed. Standard practice among US electricians is to connect the circuits to the breakers
in numerical sequence, with odd numbered breakers connected to one leg and even numbered 
breakers connected to the other leg. Thus, half of them will be on one leg, half on the other leg, with
the aim being to balance the load evenly.

The frequency tolerance is ±0.02 Hz. The effect of the higher frequency will, for most purposes, be
marginal. Transformers, both current and voltage, will have slightly different losses and phase
errors, and the delay between measuring voltage and current will also be different (in terms of
angle), all of which will imply slightly different values for phase calibration. Inside the emonTx,
capacitors on the a.c. side will have a lower impedance. On the firmware side, the sketches will
sample at the same rate, but there will be fewer samples per cycle. In theory, this will mean the
highest harmonic number that can be measured is lower, but in practice, the energy that will be
missed will be insignificant. The major exceptions are the monitoring sketches that employ the
phase locked loop (PLL) principle. These require adjustment to the timing in order to lock to the
higher frequency. (That adjustment might be by changing a value in the sketch, or there might be a
separate version for each frequency.)

## Part 1: Using an emonTx V2 or emonTx V3.x

### Measuring Whole-House Power

Because there are three wires (discounting the protective ground conductor), classical theory
dictates that two wattmeters are needed, and for ‘wattmeter’ read a pair of voltage and current
measurements. Unfortunately, both the emonTx V2 and the emonTx V3 have only one voltage
input, therefore a compromise is required. Fortunately, because the voltage balance between the two
legs is good, little error is introduced by assuming the voltages are equal in magnitude. However,
two current measurements are always necessary. Again, in theory it does not matter which voltages
and currents are measured, but in general, it will be more convenient to arrange the voltage
transformer to measure the voltage of one leg to neutral, and to attach a current transformer to each
leg.

![N.American Electricity Supply - Measuring whole-house power](files/N_America_Fig_2.webp)

<sub>Figure 2. North American domestic electricity supply - measuring whole-house power. Note the
different c.t. orientation for the emonTx V2 & V3 compared to the emonTx V2 & V3 emonTx4.</sub>

In Fig 2, assume for simplicity the loads are all purely resistive. (If they are not, which will almost
certainly be the case in practice, the same principle applies but the maths is a little more
complicated.)

<code>CT 1 sees the total current of the upper 120 V load and the 240 V load: I<sub>1</sub> + I<sub>3</sub></code> <br>

<code>CT 2 sees the total current of the lower 120 V load and the 240 V load: I<sub>2</sub> + I<sub>3</sub></code>

Note that CT 1 faces to the right and CT 2 faces to the left, as indicated by the ‘phase dots’. If we assume the lower leg voltage is identical in magnitude to the upper, and we add the powers together in software, then the total power as measured will be:

<code>V × I<sub>CT1</sub> + V × I<sub>CT2</sub></code> <br>

<code>= V × (I<sub>1</sub> + I<sub>3</sub>) + V × (I<sub>2</sub> + I<sub>3</sub>)</code> <br>

<code>= V × I<sub>1</sub> + V × I<sub>2</sub> + 2 × V × I<sub>3</sub></code> <br>

Other arrangements are possible:

![N.American Electricity Supply - Measuring whole-house power](files/N_America_Fig_3a.webp) ![N.American Electricity Supply - Measuring whole-house power](files/N_America_Fig_3b.webp)

<sub>Figure 3a-b. North American domestic electricity supply - alternative arrangements for measuring whole-house power.</sub>

Fig 3a: 

<code>I<sub>CT1</sub> = I<sub>1</sub> + I<sub>3</sub></code> <br>

<code>I<sub>CT2</sub> = I<sub>2</sub> + I<sub>3</sub></code> <br>

<code>Total Power = ½ × V × I<sub>CT1</sub> + ½ × V × I<sub>CT2</sub></code> <br>

Fig 3b: 

<code>I<sub>CT1</sub> = I<sub>1</sub> + I<sub>3</sub></code> <br>

<code>I<sub>CT2</sub> = I<sub>2</sub> - I<sub>1</sub></code> <br>

<code>Total Power = 2 × V × I<sub>CT1</sub> + V × I<sub>CT2</sub></code> <br>

### Measuring Individual Circuits

Individual circuits may be either 120 V using a connection between one leg and neutral, or they may be 240 V, i.e. connected to both legs.

![N.American Electricity Supply - Measuring individual circuits](files/N_America_Fig_4a.webp) ![N.American Electricity Supply - Measuring whole-house power](files/N_America_Fig_4b.webp)
![N.American Electricity Supply - Measuring whole-house power](files/N_America_Fig_4c.webp)

<sub>Figure 4a-c. North American domestic electricity supply - alternative arrangements for measuring
individual circuits.</sub>

Fig 4a: <code>Power = V × I = EnergyMonitor::realPower</code>

Fig 4b: <code>Power = V × I = EnergyMonitor::realPower</code>

Fig 4c: <code>Power = 2 × V × I = 2 × EnergyMonitor::realPower</code>

If the circuit is 120 V, only one CT is required and the set-up is as shown in Fig 4a or Fig 4b above.
Note: The orientation of the CT In Fig 4b is not symmetrical with the CT in Fig 4a.

If the circuit is purely 240 V, i.e. there is no neutral connection, again only one CT is required.
However, the power must be doubled, as the voltage measured is only half the voltage applied to the
load, as in Fig 4c.

If the circuit is "mixed" 120 V and 240 V, i.e. the main load is 240 V but there is a neutral
connection to supply for example a timer, an indicator lamp or similar low power device, then it
might be acceptable to ignore the 120 V load and treat the load as a "pure" 240 V load and the
arrangement of Fig 4c can be used. There will however, be a small error.

If the 120 V load cannot be ignored, i.e. the error is unacceptable, the load should be treated as a
"whole house" with one of the arrangements of Fig 3 shown in the section above.

### Connecting the Current Transformers

The obvious way to connect the current transformers is to have each connected directly to an input.
This arrangement is necessary if, for example, it is desirable or necessary to be able to balance the
currents in each leg of the supply. But if only the total power is required, then a single input can be
used, releasing the second for another circuit.

![N.American Electricity Supply - Measuring whole-house power, CT arrangement](files/N_America_Fig_5a.webp) ![N.American Electricity Supply - Measuring whole-house power, CT arrangement](files/N_America_Fig_5b.webp)
![N.American Electricity Supply - Measuring whole-house power, CT arrangement](files/N_America_Fig_5c.webp)

<sub>Figure 5a-c. North American domestic electricity supply - connecting the current transformers.</sub>

Fig 5a – One input per CT – voltage type with internal burden or current type with burden in the
emonTx.

Fig 5b – CTs in parallel with a common burden in the emonTx – using a single input.

Fig 5c – 'Voltage output' CT's or CT's with individual burdens – using a single input.

In Fig 5a, the burden and calibration coefficient are calculated in the standard way. The burden
value is calculated to give approx 1.1 V<sub>rms</sub> for the emonTx, or 1.6 V<sub>rms</sub> for the emonTx Shield, at
maximum measured current. The calibration coefficient is then calculated:

<code>current coefficient = (CT ratio) / (Burden resistance)</code>

or for a 'voltage output' CT with an internal burden:

<code>current coefficient = (CT rated primary current) / (CT rated output voltage)</code>

This arrangement is suitable for 'voltage output' CT's having an output voltage of 1.0 V at rated
current.

In Fig 5b, the CT currents are summed in a single burden resistor; the burden value is calculated to
give half the maximum input voltage for the maximum current on either leg. The CT's should have the
same current ratio; the calibration coefficient must be calculated knowing the burden voltage at a
specified total current:

<code>current coefficient = (total CT primary currents) / (burden voltage)</code>

A 'voltage output' CT is not suitable for this connection arrangement.

In Fig 5c, the burden voltages are summed; each burden value is calculated to give half of the
maximum input voltage for the maximum current. If the CT's are not identical, the burden resistors
must be chosen so that they develop the same voltage for the same primary current.

<code>current coefficient = (total CT primary currents) / (total burden voltage)</code>

This arrangement is suitable for 'voltage output' CT's, but the output voltage at rated current should
be approximately 0.55 V (0.75 V for the emonTx Shield).

### Suitable Current Transformers

*Note: The manufacturer adjusts the turns ratio to give the correct output current.*

The burden & calibration coefficient are calculated for Fig 5a arrangement only.

#### Magnelab Solid-Core Series

| Imax  | Catalog Part No. | Nominal Ratio | Aperture | Burden (E24 series, 0.25 W, 1%) | Calibration Coefficient |
|-------|------------------|---------------|----------|---------------------------------|-------------------------|
| 30 A  | UCT-0300-000     | 1:880         | 0.3”     | 33 Ω                            | 26.667                  |
| 60 A  | UCT-0500-000     | 1:360         | 0.5”     | 6.8 Ω                           | 52.94                   |
| 100 A | UCT-0750-000     | 1:3000        | 0.75”    | 33 Ω                            | 90.91                   |
| 200 A | UCT-1000-000     | 1:1000        | 1.0”     | 5.6 Ω                           | 178.57                  |
| 400 A | UCT-1250-000     | 1:1200        | 1.25”    | 3.3 Ω, 0.5 W                    | 363.64                  |

#### Magnelab Split-Core Series

| Imax   | Catalog Part No. | Nominal Ratio | Aperture | Burden (E24 series, 0.25 W, 1%) | Calibration Coefficient |
|--------|------------------|---------------|----------|---------------------------------|-------------------------|
| 75 A   | SCT-0400-000     | 1:3000        | 0.4”     | 43 Ω                            | 69.77                   |
| 200 A  | SCT-0750-000     | 1:7500        | 0.75”    | 39 Ω                            | 192.31                  |
| 800 A  | SCT-1250-000     | 1:7500        | 1.25”    | 10 Ω                            | 750                     |
| 1500 A | SCT-2000-000     | 1:7500        | 2.0”     | 5.6 Ω                           | 1339.3                  |
| 3000 A | SCT-3000-000     | 1:8400        | 3” × 5”  | 3.0 Ω, 0.5 W                    | 2800                    |

Magnelab offers a 1, 2 & 5 Volt output option on both the UCT and the SCT ranges of split-core CTs, which are available through their distributor, [Aim Dynamics](https://www.aimdynamics.com).

For consistency with the standard YHDC CT that was supplied by the shop, connect the white wire to the plug tip and the black wire to the sleeve. There should be no connection to the ring.

#### Wattcore Split-Core Series

| Imax   | Catalog Part No. | Aperture      | Burden (Internal) | Calibration Coefficient |
|--------|------------------|---------------|-------------------|-------------------------|
| 100 A  | WC1-100          | 0.72” × 0.62” | 1 V (custom)      | 100                     |
| 400 A  | WC2-300          | 1.0” × 1.4”   | 1 V (custom)      | 400                     |
| 300 A  | WC3-300          | 0.75” × 0.93” | 1 V (custom)      | 300                     |
| 400 A  | WC4-400          | 1.3” × 1.7”   | 1 V (custom)      | 400                     |
| 1000 A | WC5-1000         | 2.0” × 3.5”   | 1 V (custom)      | 1000                    |
| 2000 A | WC6-2000         | 2.0” × 5.5”   | 1 V (custom)      | 2000                    |

For consistency with the standard YHDC CT that was supplied by the shop, connect the white wire to the plug tip and the black wire to the sleeve. There should be no connection to the ring.

#### Continental Control Systems - ACT-0750 Series Split-Core Current Transformers

| Imax  | Catalog Part No. | Aperture      | Burden (Internal) | Calibration Coefficient |
|-------|------------------|---------------|-------------------|-------------------------|
| 5 A   | ACT-0750-005     | 0.78” × 0.78” | 1 V (Option 1V)   | 5                       |
| 20 A  | ACT-0750-020     | 0.78” × 0.78” | 1 V (Option 1V)   | 20                      |
| 50 A  | ACT-0750-050     | 0.78” × 0.78” | 1 V (Option 1V)   | 50                      |
| 100 A | ACT-0750-100     | 0.78” × 0.78” | 1 V (Option 1V)   | 100                     |
| 200 A | ACT-0750-200     | 0.78” × 0.78” | 1 V (Option 1V)   | 200                     |
| 250 A | ACT-0750-250     | 0.78” × 0.78” | 1 V (Option 1V)   | 250                     |

Note that these are calibrated at 60 Hz, “Option 50 Hz” must be specified for use on a 50 Hz system. "Option 1V" & "Option NL" must be specified for use with the emonTx or emonPi.

"Revenue Grade" versions (having better accuracy) are also available, see the [manufacturer's website](https://ctlsys.com/current-transformers/) for details. CCS also makes CT's that are rated up to 6 kA primary current.

For consistency with the standard YHDC CT that was supplied by the shop, connect the white wire to the plug tip and the black wire to the sleeve. There should be no connection to the ring.

#### YHDC 100A/200A/400A Split Core Current Transformer SCT023R

![yhdc_sct023r.png](files/yhdc_sct023r.png)
![yhdc_sct023r_drawing.png](files/yhdc_sct023r_drawing.png)

| Rated Current (IPN) | Maximum Input (IPM) | Rated Output | Maximum Burden | Calibration Coefficient¹ |
|---------------------|---------------------|--------------|----------------|--------------------------|
| 100 A               | 150 A               | 50 mA        | 100 Ω          | 90.91                    |
| 200 A               | 300 A               | 50 mA        | 80 Ω           | 181.82                   |
| 400 A               | 480 A               | 50 mA        | 50 Ω           | 363.64                   |

¹ Using a 22 Ω burden

For all variants:

    Accuracy: ± 0.5%
    Linearity:  ± 0.5%
    Phase shift:  Not specified
    
A 3.5 mm ‘stereo’ jack plug is required. For consistency with the standard YHDC CT that was supplied by
the shop, connect the white wire to the plug tip and the black wire to the sleeve. There should be no
connection to the ring.

Note that the mounting screws must not be allowed to damage the insulation of the cable on which
the transformer is mounted.

See the [manufacturer’s website](https://www.poweruc.pl/collections/split-core-current-transformers2/products/split-core-current-transformer-sct023r-rated-input-100a-400a) for further details.

This list is not exclusive, many other suitable current transformers are available.

*If you have any doubt as to the correct current transformer to specify, [please enquire in the forums](https://community.openenergymonitor.org).*

### Suitable AC-AC Adapter

A suitable ac-ac adapter is available from [the shop](https://shop.openenergymonitor.com/ac-ac-power-supply-adapter-ac-voltage-sensor-us-plug/).

This adapter is only suitable for connecting Line–Neutral at 120 V (As in Fig 2, Fig 3b, Fig 3c or Fig 4 a-c).

The voltage calibration constant is

<code>voltage coefficient = (adapter voltage ratio at no load) × (voltage divider ratio)</code>

Where both are numbers greater than 1. For the emonTx V3.4, the voltage divider ratio = 13; for the 77DA-10-09 adapter, its voltage ratio at no load is 10.0. Taken together, these give a nominal voltage calibration coefficient = 130.0

## Part 2: Using an emonTx4 and emonVs

### Measuring Whole-House Power

Because there are three wires (discounting the protective ground conductor), classical theory
dictates that two wattmeters are needed, and for ‘wattmeter’ read a pair of voltage and current
measurements. The emonTx4 has three voltage inputs, only L1 and L2 should be used. You will
need two current measurements, one on each 'hot' leg of the supply. You do not need a CT on the
neutral, it will only tell you the current imbalance between the two legs.

![N.American Electricity Supply - Measuring whole-house power](files/N_America_Fig_6-CTs.webp)

<sub>Figure 6. North American domestic electricity supply - measuring whole-house power. Note the
different CT orientation for the emonTx4 compared to the emonTx V2 & V3.</sub>

In Fig 6, assume for simplicity the loads are all purely resistive. (If they are not, which will almost
certainly be the case in practice, the same principle applies but the maths is a little more
complicated.)

<code>CT 1 sees the total current of the upper 120 V load and the 240 V load: I<sub>1</sub> + I<sub>3</sub></code>

<code>CT 2 sees the total current of the lower 120 V load and the 240 V load: I<sub>2</sub> + I<sub>3</sub></code>

Note that both CT 1 and CT 2 face to the left, as indicated by the ‘phase dots’ – this is because both
V1 and V2 voltages are measured with reference to the neutral.

The power for loads only on the "A" leg is straightforward:

<code>P = V<sub>1</sub> × I<sub>1</sub></code>

and for the "B" leg (a mirror image):

<code>P = V<sub>2</sub> × I<sub>2</sub></code>

but for 240 V loads, the two voltages are measured in opposite directions and the currents too flow
in opposite directions through the CT's. The simplest way to think of this is to divide the 240 V load
into two – the mid-point can then (conceptually) be connected to the neutral (but no current will
flow because it is at the same voltage) and the two halves then become indistinguishable from two
identical 120 V loads, each taking the same current as the 240 V load did.

The total power is

<code>P = V<sub>1</sub> × I<sub>CT1</sub> + V<sub>2</sub> × I<sub>CT2</sub></code> <br>
<code> = V<sub>1</sub> × I<sub>1</sub> + V<sub>2</sub> × I<sub>2</sub> + V<sub>1</sub> × I<sub>3</sub> + ( -V<sub>2</sub> × -I<sub>3</sub> )</code> <br>
<code> = V<sub>1</sub> × I<sub>1</sub> + V<sub>2</sub> × I<sub>2</sub> + (V<sub>1</sub> + V<sub>2</sub>) × I<sub>3</sub> </code>
 
You should set up two power channels, one using CT1 and V1 and the second using CT2 and V2,
and add the resulting powers to give the total.

### Measuring Individual Circuits

Individual circuits may be either 120 V using a connection between one leg and neutral, or they
may be 240 V, i.e. connected to both legs.

![N.American Electricity Supply - Measuring whole-house power](files/N_America_Fig_7a.webp) ![N.American Electricity Supply - Measuring whole-house power](files/N_America_Fig_7b.webp) ![N.American Electricity Supply - Measuring whole-house power](files/N_America_Fig_7c.webp)

<sub>Figure 7a-c. North American domestic electricity supply - arrangements for measuring individual
circuits. Note the different CT orientation for the emonTx4 compared to the emonTx V2 & V3.</sub>

In each case, the power calculation is set up by the API call <code>EmonLibDB_set_pInput(…)</code>.

For the Fig 7a & b arrangements, use the "single voltage" form and for Fig 7c use the "2 voltages"
form, which takes care of adding the voltages together.

If the circuit is "mixed" 120 V and 240 V, i.e. the main load is 240 V but there is a neutral
connection to supply for example a timer, an indicator lamp or similar low power device, then it
might be acceptable to ignore the 120 V load and treat the load as a "pure" 240 V load and the
arrangement of Fig 4c can be used. There will however, be a small error.

If the 120 V load cannot be ignored, i.e. the error is unacceptable, the load should be treated as a
“whole house” following the arrangement of Fig 6 above with 2 CT’s, but the CT’s must be on the
conductors supplying the load before the 120 V circuit splits off.

### Suitable Current Transformers

Current transformers with a voltage output of 0.333 V rms at the rated current should be used with
the emonTx4. The calibration coefficient is always the rated current of the CT.

It is not necessary to short-circuit a voltage-output CT while it is not connected to the emonTx
(because its burden is internal).

If it is absolutely necessary to use a current-output CT, then you must provide a burden of resistance
value to give a voltage as close as possible to but less than 0.333 V rms at the rated primary
current of the c.t, with a power rating to suit. The calibration coefficient is the current that would
give 0.333 V at the emonTx4 current input.

#### Magnelab Solid-Core Series

| Imax  | Catalog Part No. | Aperture | Calibration Coefficient |
|-------|------------------|----------|-------------------------|
| 10 A  | UCT-0500-010     | 0.5”     | 10                      |
| 15 A  | UCT-0500-015     | 0.5”     | 15                      |
| 20 A  | UCT-0500-020     | 0.5”     | 20                      |
| 30 A  | UCT-0500-030     | 0.5”     | 30                      |
| 30 A  | UCT-0750-030     | 0.75”    | 30                      |
| 50 A  | UCT-0750-050     | 0.75”    | 50                      |
| 70 A  | UCT-0750-070     | 0.75”    | 70                      |
| 100 A | UCT-0750-100     | 0.75”    | 100                     |
| 150 A | UCT-1000-150     | 1.00”    | 150                     |
| 200 A | UCT-1000-200     | 1.00”    | 200                     |

#### Magnelab Split-Core Series

| Imax  | Catalog Part No. | Aperture | Calibration Coefficient |
|-------|------------------|----------|-------------------------|
| 1 A   | SCT-0400-001     | 0.4”     | 1                       |
| 5 A   | SCT-0400-005     | 0.4”     | 5                       |
| 10 A  | SCT-0400-010     | 0.4”     | 10                      |
| 15 A  | SCT-0400-015     | 0.4”     | 15                      |
| 20 A  | SCT-0400-020     | 0.4”     | 20                      |
| 25 A  | SCT-0400-025     | 0.4”     | 25                      |
| 30 A  | SCT-0400-030     | 0.4”     | 30                      |
| 50 A  | SCT-0750-050     | 0.75”    | 50                      |
| 70 A  | SCT-0750-070     | 0.75”    | 70                      |
| 100 A | SCT-0750-100     | 0.75”    | 100                     |  
| 150 A | SCT-0750-150     | 0.75”    | 150                     |
| 200 A | SCT-0750-200     | 0.75”    | 200                     |
| 250 A | SCT-1250-250     | 1.25”    | 250                     |
| 300 A | SCT-1250-300     | 1.25”    | 300                     |
| 400 A | SCT-1250-400     | 1.25”    | 400                     |
| 600 A | SCT-2000-600     | 2” × 2”  | 600                     |
| 800 A | SCT-3000-800     | 3” × 5”  | 800                     |

This is an abridged list. Magnelab offers many more current and size options in both the UCT solid
core and the SCT split-core ranges CT's, which are available through their distributor, Aim
Dynamics.

For consistency with the standard CTs supplied by the shop, connect the white wire to the plug tip
and the black wire to the sleeve. There should be no connection to the ring.

#### Wattcore Split-Core Series

| Imax  | Catalog Part No. | Aperture     | Calibration Coefficient |
|-------|------------------|--------------|-------------------------|
| 10 A   | WC0-10-MV333   | 0.45” × 0.47” | 10                      |
| 20 A   | WC0-20-MV333   | 0.45” × 0.47” | 20                      |
| 30 A   | WC0-30-MV333   | 0.45” × 0.47” | 30                      |
| 30 A   | WC1-30-MV333   | 0.72” x 0.62” | 30                      |
| 60 A   | WC1-60-MV333   | 0.72” x 0.62” | 60                      |
| 100 A  | WC1-100-MV333  | 0.72” x 0.62” | 100                     |
| 200 A  | WC2-200-MV333  | 1.0” × 1.4”   | 200                     |
| 300 A  | WC2-300-MV333  | 1.0” × 1.4”   | 300                     |
| 200 A  | WC4-200-MV333  | 1.3” × 1.7”   | 200                     |
| 300 A  | WC4-300-MV333  | 1.3” × 1.7”   | 300                     |
| 400 A  | WC4-400-MV333  | 1.3” × 1.7”   | 400                     |
| 1000 A | WC5-1000-MV333 | 2.0” × 3.5”   | 1000                    |

This is an abridged list. Wattcore offers many more current and size options in both the WC split-core and the WCS solid-core ranges.

For consistency with the standard CT's supplied by the shop, connect the white wire to the plug tip
and the black wire to the sleeve. There should be no connection to the ring.

#### Continental Control Systems - ACTL Series Split-Core Current Transformers

| Imax  | Catalog Part No. | Aperture      | Calibration Coefficient |
|-------|------------------|---------------|-------------------------|
| 20 A  | ACTL-0750-020    | 0.78” × 0.78” | 20                      |
| 50 A  | ACTL-0750-050    | 0.78” × 0.78” | 50                      |
| 100 A | ACTL-0750-100    | 0.78” × 0.78” | 100                     |
| 150 A | ACTL-0750-150    | 0.78” × 0.78” | 150                     |
| 200 A | ACTL-0750-200    | 0.78” × 0.78” | 200                     |
| 250 A | ACTL-1250-250    | 1.83” × 1.26” | 250                     |
| 400 A | ACTL-1250-400    | 1.83” × 1.26” | 400                     |
| 600 A | ACTL-1250-600    | 1.83” × 1.26” | 600                     |

Note that these are calibrated at 60 Hz, "Option 50 Hz" must be specified for use on a 50 Hz
system. "Option C0.6" is the revenue-grade version.

This is an abridged list, see the [manufacturer’s website](https://ctlsys.com/current-transformers/) for details. CCS also makes solid-core CTs
and CTs that are rated up to 6 kA primary current.

For consistency with the standard CTs supplied by the shop, connect the white wire to the plug tip
and the black wire to the sleeve. There should be no connection to the ring.

#### YHDC 50A/100A/200A/300A/400A Split-Core Current Transformer SCT023R Voltage Output Type

![SCT023R_0.333V_Pic.png](files/SCT023R_0.333V_Pic.png)
![SCT023R_0.333V_Sch.png](files/SCT023R_0.333V_Sch.png)
![SCT023R_0.333V_Dims.png](files/SCT023R_0.333V_Dims.png)

| Rated Current (IPN) | Maximum Input (IPM) | Rated Output | Calibration Coefficient |
|---------------------|---------------------|--------------|-------------------------|
| 50 A                | 50 A                | 0.333V       | 50                      |
| 100 A               | 100 A               | 0.333V       | 100                     |
| 200 A               | 200 A               | 0.333V       | 200                     |
| 300 A               | 300 A               | 0.333V       | 300                     |
| 400 A               | 400 A               | 0.333V       | 400                     |
| 600 A               | 600 A               | 0.333V       | 600                     |

For all variants:

    Accuracy: ± 1.0%
    Linearity: ± 1.0%
    Phase shift: Not specified

A 3.5 mm ‘stereo’ jack plug is required. For consistency with the standard CT's supplied by the
shop, connect the white wire to the plug tip and the black wire to the sleeve. There should be no
connection to the ring.

Note that the mounting screws must not be allowed to damage the insulation of the cable on which
the transformer is mounted.

See the [manufacturer’s website](https://www.poweruc.pl/collections/split-core-current-transformers2/products/split-core-current-transformer-sct023r-rated-input-100a-400a) for further details.

This list is not exclusive, many other suitable current transformers are available.

If you have any doubt as to the correct current transformer to specify, [please enquire in the forums](https://community.openenergymonitor.org).

## Customer Generated Energy

In general, there is no legal requirement for the local energy provider to purchase customer
generated power. However, most energy providers will pay the customer for excess energy
generation, but at a rate substantially less than the rate at which the customer pays for energy.

## Metering

Metering is regulated by the local energy provider, city government, energy co-operative, etc.

All modern meters used in the US, both mechanical and electronic, employ anti-theft mechanisms, i.e. their displays register an increase in energy consumption regardless of the direction the energy flows through the meter. It is possible an owner of a PV system could end up paying for the excess energy they produce.

US Meter sockets are built in a manner that allows insertion of a meter in the socket in two ways, i.e. the meter can be inserted in the socket upside down. It wasn't uncommon - especially for rural customers - to break the meter seal, pull the meter out of its socket, and re-insert the meter upside-down in the socket. Ferarris type meters would spin backwards and decrement the reading. When the energy providers caught on to this, they installed ratchet mechanisms in the meters that prevented the reverse rotation, but they still lost revenue. Even though the meter did not turn backwards, it didn’t turn at all if it was in the socket upside-down. 

With the advent of electronic meters, the solution was simple, build the meter so that it incremented the count regardless of the direction the energy flowed through the meter. Changing the construction of the meter such that it could be inserted in the socket only one way would have solved the issue, but that never happened.

In some locales, If a customer has energy generating equipment, installation of a net meter will be required. This will depend entirely on the energy provider's rules regarding customer-generated energy. If it is not a requirement, it is likely the customer can request net metering. The net meter has three "registers" that tally kWh delivered to the customer, kWh delivered to the grid, and the net difference between those two amounts. The display on a net meter typically "rotates" through the three readings, pausing on each for a few seconds, as compared to the regular meter’s static display.

Almost anyone who has a net meter should know it, since they had to ask their energy provider for it. If a person didn’t actually make the request for the net meter e.g. they buy a home with a PV system, and have no knowledge of PV, they might not know they have a net meter.

## Why the Need for an Energy Diverter?

If a customer-owned energy generation system is producing excess energy, and net metering is not in place, an energy diverter will be needed to avoid the scenario described above.

However, net metering is employed by most, if not all, US energy providers. Therefore, the need for a diverter might be temporary, or non-existent. It depends on the energy provider’s rules regarding customer-owned generating equipment and connecting said equipment to the grid, and the tariff structure. The larger cities tend to be much stricter than the smaller communities. In much of rural America, energy providers have no experience with, or knowledge of, PV systems.

Bill Thomson writes: 

> That was the scenario I encountered when I contacted my energy provider, the town public works department, to connect my PV system to the grid. They kept telling me "We don’t know anything about solar panels". It took about 9 months, but I eventually did get a net meter installed. In the meantime, one of Robin’s Mk2 diverters served nicely to keep me from paying for the excess energy I was producing.

The OpenEnergyMonitor guide [Choosing an Energy Diverter](../../pv-diversion/introduction/choosing-an-energy-diverter.md) might provide some further useful information.

## Changes for MartinR’s PLL Energy Diverter

Martin Roberts’ PLL design for the emonTx V2 has been adapted for 3 CT's and 60 Hz operation by Dan Woodie. Details are posted at [https://openenergymonitor.org/emon/node/2624](https://openenergymonitor.org/emon/node/2624) and [https://openenergymonitor.org/emon/node/2679](https://openenergymonitor.org/emon/node/2679)

Note: For the emonTx V3.4 the following changes are required:

```
#define VOLTSPIN 0
#define CT1PIN 1
#define CT2PIN 2
#define CT3PIN 3
#define LEDPIN 6
#define SYNCPIN 7    // this output will be a 50Hz square wave locked to the 50Hz input
#define SAMPPIN 7    // this output goes high each time an ADC conversion starts
                     // or completes
#define RFMSELPIN 10
#define RFMIRQPIN 2
#define SDOPIN 12
#define W1PIN 1      // 1-Wire pin for temperature
#define TRIACPIN 3   // triac driver pin
```

Spare digital outputs for SYNCPIN & SAMPPIN are not available. DIO7 is available on a pad and *might* be usable for either, with care. These outputs are intended for development & testing only, and are not required in normal operation.

No information is available regarding changes required for the emonTx4.

## Changes for Robin Emley’s Energy Diverter

(See [Diverting surplus PV Power, by Robin Emley](../../pv-diversion/mk2/index.md)) The only change necessary for the emonTx V2
or emonTx V3.x is to alter <code>CYCLES_PER_SECOND</code> to 60. No information is available regarding
changes required for the emonTx4.

## Glossary / Translation

|                                                                           | UK                                                                | N. America                                                        |
|---------------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|
| Wires supplying electrical energy to the premises                         | Incomers                                                          | Service Entrance Wires                                            |
| A supply conductor at elevated voltage                                    | Line (Multiphase: Line 1, Line 2, Line 3 )                        | Line (Multiphase: Phase A, Phase B, Phase C)                      |
| The supply conductor at or near ground (earth) potential                  | Neutral                                                           | Neutral                                                           |
| A protective conductor connected to the general mass of the Earth         | Earth                                                             | Ground                                                            |
| The general (low voltage) electricity supply                              | Mains                                                             | Line                                                              |
| The operating frequency of the supply                                     | Mains frequency                                                   | Line frequency                                                    |
| A current-carrying conductor                                              | Live (both Line and Neutral are considered ‘Live’ when energised) | Live (both Line and Neutral are considered ‘Live’ when energised) |
| Customer premises switch that disconnects equipment from the Mains        | Isolator                                                          | Disconnect     
| Distribution panel incorporating a main switch and MCBs or fuses          | Consumer Unit                                                     | Load Center                                                       |
| Current Transformer that can be opened to allow a cable to be inserted    | Split Core Current Transformer                                    | Split Core CT                                                     |
| Current Transformer that cannot be opened to allow a cable to be inserted | Ring Core Current Transformer                                     | Solid Core CT                                                     |
| 3-phase windings where one end of each meet at a common point             | Star                                                              | Wye or Star                                                       |
| A conductor operating above its rated current                             | Hot                                                               | Overheated, over-temperature                                      |
| A live conductor at elevated voltage                                      | Live                                                              | Hot                                                               |
